# Anatomieonderzoek en ontwerpbesluiten — 5 november 2026

## Afbakening

Dit is een educatieve synthese van een Elekta travelling-wave transportsectie en een Agility-kop. Het is geen mechanische reconstructie van één SL25, Synergy of Versa HD. De historische SL25 en moderne Agility/FFF-opties worden expliciet onderscheiden. Posities en diktes zijn illustratief. Er worden geen exacte windingaantallen, veldsterktes, materiaalrecepten of mechanische afmetingen uit een schets afgeleid.

## Geraadpleegde primaire en gezaghebbende bronnen

1. **IAEA / Podgorsak, Radiation Oncology Physics, hoofdstuk 5**, met name §§5.5.3–5.5.15. [Lesdia's](https://international.anl.gov/training/materials/IAEA%20Publications/Radiation%20Oncology%20Physics%20Handbook/Radiation%20Oncology%20Physics%20-%20Slides%20-%20pdf/Chapter_05_Teletherapy_machines.pdf). De systeemindeling onderscheidt injectie, RF-opwekking, versnellingsbuis, hulpsystemen, transport en collimatie/monitoring. RF-transmissie loopt via een andere golfgeleider dan de geëvacueerde versnellingsbuis. Een isolator/circulator beschermt de RF-bron. Modulator, vacuüm en koeling behoren tot de ondersteunende systemen. De monitorkamer bevindt zich na filter/folie en vóór de secundaire collimatie. Dia's 33, 37–43 en 46–49 zijn gebruikt.
2. **Waldron, AAPM refresher course, 2002**, pp. 7–9, figuren 5 en 6. [Originele hand-out](https://www.aapm.org/meetings/02Am/pdf/8280-44071.pdf). De SL25 gebruikt drie tegengesteld gerichte buigsectoren: 45°, −45°, 112,5°. Bellows en een beweegbare flight tube maken verschillende uittredeposities mogelijk. De historische kop heeft een primaire foliedrager, dual-port primaire collimator en secundaire folie/filtercarrousel. Een eenvoudige wisseling van twee losse targetplaatjes is dus geen volledige mechanische moduswissel. Deze historische uitvoering wordt niet als identiek aan Agility gepresenteerd.
3. **Van Appeldoorn et al., 2020**, JACMP 21(11), 312–321, §1 en figuur 1. [Artikel](https://aapm.onlinelibrary.wiley.com/doi/full/10.1002/acm2.13047). Onderbouwt Focus 1 → 1R/1T → Focus 2 → 2R/2T en secundaire steering ongeveer halverwege de versnellingsbuis. Focusspoelen veroorzaken ook baanrotatie; R/T zijn geen wereldwijd onveranderlijke patiëntassen. De huidige envelopcompressie blijft herkenbaar als een vereenvoudigd rekenmodel, niet als volledige solenoïde-optica.
4. **Ohira et al., 2020**, In Vivo 34, 2371–2380. [Artikel](https://pmc.ncbi.nlm.nih.gov/articles/PMC7652464/), methodes en figuur 1. Beschrijft Agility op een Elekta Synergy met 160 bladeren in twee banken en een afzonderlijk kopmodel met target, primaire collimator, filter, ionisatiekamer, backscatterplaat en spiegel. De bladaantalinformatie hoort bij het aanzicht langs de bundel. Een zijdoorsnede mag één representatief bladprofiel per bank tonen; 80 stroken langs de voortplantingsrichting suggereren ten onrechte 80 opeenvolgende lagen.
5. **Cashmore, 2016**, JACMP 17(5), Surface dose variations in flattened and FFF photon beams. [Artikel](https://pmc.ncbi.nlm.nih.gov/articles/PMC5874110/) / [DOI](https://doi.org/10.1120/jacmp.v17i5.6284). De onderzochte Elekta Synergy gebruikt een dunne staalplaat in plaats van de flattening filter. FFF wordt daarom niet als universeel leeg gat getekend. De plaat in deze illustratie vertegenwoordigt dit gepubliceerde principe; de bron is geen bewijs voor identieke afmetingen in iedere Agility-configuratie.
6. **Elekta, How the linear accelerator works**, officiële fabrikantuitleg. [Pagina](https://www.elekta.com/company/newsroom/videos/how-the-linear-accelerator-works-ff4ecjuoqeat1mh6ievmrg/). Bevestigt RF-versnelling, targetconversie, slalomtransport en MLC-veldsturing. Beschrijft twee onafhankelijke dosismonitors en een derde kwaliteitskamer met zeven elektroden. Dat zijn geen zeven opeenvolgende kamers. De elektrodeverdeling wordt niet uit marketingtekst mechanisch gereconstrueerd.
7. **Tyler et al., 2016**, Small field detector correction factors. [Artikel](https://pmc.ncbi.nlm.nih.gov/articles/PMC5690940/). Ondersteunt het onderscheid tussen FF en een dunne FFF-plaat in een Elekta Axesse met Agility; aanvullende controle op de generatie-afbakening.

## Audit van de bestaande tekening

| Onderdeel | Bevinding | Ontwerpbesluit |
|---|---|---|
| Machine-identiteit | SL25-buiging, Integrity-console, Agility en FFF leken één OEM-uitvoering | Toon de synthese en bronafbakening expliciet |
| Elektronenbron / RF | RF-bron en elektronenpad hadden onvoldoende onderscheid; modulator en hulpsystemen ontbraken | Toon een RF-isolator en een aparte hulpsysteemstrook met modulator, vacuüm en koeling |
| Focus en steering | Volgorde inmiddels juist; echte focusrotatie ontbreekt in het rekenmodel | Behoud correcte plaatsing; benoem de vereenvoudiging bij de anatomie-uitleg |
| Buigsectie | Sectorgeometrie bruikbaar; losse M-labels weken af van magneetcentra | Plaats labels vanuit dezelfde sectorgeometrie, met buighoek |
| Primaire collimator | Verdween volledig in elektronenmodus | Behoud het vaste collimatorlichaam als gedeeld onderdeel; teken de actieve opening schematisch |
| FF / FFF / elektronenfolies | Losse componenten zonder voldoende route-uitleg | Toon een modusafhankelijke route; onderscheid dunne FFF-plaat en elektronenfolies |
| Monitorkamer | Kwaliteitskamer ontbrak visueel; backscatterplaat overlapte kamerhuis | Toon drie kamerlagen; zeven elektroden horen bij één kwaliteitslaag. Maak ruimte vóór de backscatterplaat |
| MLC | 160 bladeren verdeeld over stroken in de lengterichting van de bundel | Toon twee representatieve zijprofielen en een afzonderlijk, dynamisch bundelaanzicht met 80 bladparen |
| Y-diafragma's | Beide collimatieassen leken dezelfde richting te bewegen | Het bundelaanzicht toont X-bladbeweging en loodrechte Y-begrenzing |
| Elektronenmodus | MLC en diafragma's verdwenen alsof ze fysiek verwijderd waren | Toon geparkeerde MLC en aanwezige diafragma's; applicator onder de kop |
| Flight-tube-wissel | Eerder foutieve starre schuifanimatie verwijderd | Behoud vaste referentiedoorsnede; leg de echte mode-afhankelijke flight-tube-beweging uit zonder onbewezen CAD-animatie |

## Presentatie

Het complete overzicht blijft beschikbaar. Gerichte aanzichten voor transport en behandelkop gebruiken dezelfde SVG-componenten. Een extra bundelaanzicht van de MLC maakt de loodrechte assen begrijpelijk. Bronnen en beperkingen staan in een uitklapbaar anatomiepaneel, zodat het overzicht rustig blijft.

## Grenzen en verificatie

De studie onderbouwt componenten, hun functionele volgorde en de juiste aanzichten. Zij valideert geen exacte 3D-vorm, afscherming, OEM-dimensies, baanintegratie of klinische dosisberekening. Het focusrekenmodel, de targetacceptantie en de dose-proxy worden door dit ontwerpwerk niet stilzwijgend tot een fysisch gevalideerde simulatie verheven.

Controleer na implementatie de topologie, het aantal bladen in het juiste aanzicht, geparkeerde hardware, gedeelde primaire collimator, filter/folie-keuze, monitorvolgorde en mobiele bediening. Bestaande tests en browsercontroles blijven vereist.
